# Lab Phase 1 — hazard log

**Status: signed by the Clinical Safety Officer, 12 Oct 2026.** Completed at Step 8 from the GATE A seed (Appendix B
of the prompt, §10 of the [GATE A proposal](gate-a-proposal.md)). Hazards 25 and 26 were found while building. Any new
hazard, or a change to a control, residual or status below, returns the log to draft until it is signed again.

Every "proving test" below exists and passes on `feat/lab-safety-floor`. `lane` = the PGlite lane
(`EMR_PGLITE=1 vitest run tests/emr-db`); `unit` = the pure-engine suite; `harness` = the scratch harness screenshots
named in the STOP reports. Residual risk is the risk left with the control in place, before the hospital's own
set-up (contacts, signed values) is done.

| #   | Hazard                                                    | Cause                                                      | Control built                                                                                                                                                    | Proving test                                                                                        | Residual                                    | Status     |
| --- | --------------------------------------------------------- | ---------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------- | ------------------------------------------- | ---------- |
| 1   | A critical result is released with no alert               | Mark and alert written separately; a crash between them    | Marks, alert and `created` event in the release transaction (ADR 0239)                                                                                           | lane `lab-criticals` S1, CA-14 on the record; unit `phase-1/criticals` CA-14 property (seeded PRNG) | Low                                         | Controlled |
| 2   | The alert reaches nobody                                  | No recipients at a level; delivery fails                   | An empty level is named and passed at once (RC-5); every level empty → "Not sent · phone the ward"; delivery failure is an event and never rolls back (CA-3)     | lane S4, S5, S6; unit RC-5, CA-3                                                                    | Medium: depends on the contacts being set   | Controlled |
| 3   | The wrong or an off-duty clinician is alerted             | No rota in MedSync                                         | Recipients resolved when the alert reaches the level, and stored; deactivated and departed staff skipped and listed; escalation to department, then hospital     | unit RC-1 to RC-6; lane S3                                                                          | Medium: no rota (D-LAB1-07)                 | Controlled |
| 4   | Acknowledged by someone who cannot act                    | Any user may press Acknowledge                             | Only clinicians who may order at the hospital acknowledge; nurses never; other hospitals and reception see nothing                                               | unit CA-6; lane S16; `lab-reads` S16                                                                | Low                                         | Controlled |
| 5   | "Sent" or "seen" read as "acknowledged"                   | Ambiguous status words                                     | Three words, three events; seen is never shown as acknowledged; the lab still reads "Sent · waiting"                                                             | unit CA-5, `phase-1/words`; lane CA-5                                                               | Low (wording draft until signed)            | Controlled |
| 6   | The escalation job stops and nobody notices               | Cron or network failure                                    | Lazy path on every read; heartbeat; "Escalations may be delayed…" after 3 minutes (ADR 0244)                                                                     | unit ES-5; lane S14                                                                                 | Low                                         | Controlled |
| 7   | Alert fatigue                                             | Every critical alerts, repeats included                    | None in this slice (D-LAB1-15); counts are on the record                                                                                                         | —                                                                                                   | **Open**                                    | **Open**   |
| 8   | A wrong value alerted; the correction does not follow it  | Amendment after the alert                                  | A correction alert to every earlier recipient and the acknowledger; it needs its own acknowledgement                                                             | unit CA-10; lane S12                                                                                | Low                                         | Controlled |
| 9   | Wrong patient (live entry or back-entry)                  | Similar names; paper transcription                         | Two identifiers on every screen; back-entry finds registered patients with a visit or request here only                                                          | lane `lab-downtime` S43; harness S38 screens                                                        | Medium                                      | Controlled |
| 10  | A value in the wrong unit                                 | Unit typed or picked by hand                               | The catalogue fixes the unit; nothing is converted; strict parsing; optional entry check (ADR 0240)                                                              | unit UN-1 to UN-8; lane `lab-units` S20, S21, S22                                                   | Low with `LAB_UNITS_RANGES` on              | Controlled |
| 11  | A unit change makes old results misread                   | Editing the unit in place                                  | A change is a new version; snapshots keep the old unit                                                                                                           | lane `lab-units` S26                                                                                | Low                                         | Controlled |
| 12  | A range applied to the wrong sex or age                   | Resolver error; missing demographics                       | Resolver by sex and age in days at collection; an adult band never for a child; missing sex or age reaches only bands that need neither (ADR 0241)               | unit RR-1 to RR-8; lane `lab-units` S23                                                             | Low                                         | Controlled |
| 13  | A limit mis-set or in the wrong unit                      | Human entry of clinical numbers                            | Two signatures (lead and CSO); a limit's unit comes from the catalogue; a limit whose unit changed never fires and is listed (ADR 0246)                          | lane `lab-limits` S32, S34                                                                          | Medium: the values are human-set            | Controlled |
| 14  | A set-up edit changes a released result                   | Results read the live set-up                               | A snapshot on every released value; signed versions are never edited                                                                                             | lane `lab-units` S25                                                                                | Low                                         | Controlled |
| 15  | An SMS reveals a patient                                  | Template wording                                           | Renderers take kind and place only; banned-term scan in CI, proven to fail on a fixture naming a patient (ADR 0245)                                              | unit MS-1, MS-2 (both cases)                                                                        | Low                                         | Controlled |
| 16  | A restricted result is shown through an alert             | Alerts route to people without an access basis             | Restricted alerts only to recipients with an access basis; skipped recipients are listed; never by SMS                                                           | unit RC-4, MS-3; lane S15                                                                           | **Medium: reports carry no class**          | Controlled |
| 17  | A back-entered result carries the entry time              | Server time used as result time                            | The form's times are stored and shown; "Entered after downtime"; the report's effective time is the collection time (ADR 0248)                                   | unit DT-3, DT-7; lane `lab-downtime` S38                                                            | Low                                         | Controlled |
| 18  | A paper form lost or entered twice                        | Paper                                                      | Server-reserved numbers under an advisory lock; one entry per number; the count of unentered forms in the navigation                                             | unit DT-2; lane S37, S39                                                                            | Medium: paper itself                        | Controlled |
| 19  | A critical on paper never communicated                    | Phoned on paper, never recorded                            | A paper critical with a logged read-back is created acknowledged by phone; with none a live alert opens                                                          | unit DT-6; lane S41                                                                                 | Low                                         | Controlled |
| 20  | Two result paths in use                                   | Legacy and EMR paths side by side                          | Cut-over with four conditions and two people; legacy writes refused after (ADR 0249)                                                                             | unit CO-1 to CO-5; lane `lab-cutover` S45–S47; `phase-1-baseline` F9                                | Low after the switch; unchanged before      | Controlled |
| 21  | One person signs or approves their own change             | One CSO who is also owner and superadmin                   | Database CHECKs: two different signers, two different approvers (switch, reversal, templates); the exception is recorded in words where it applies               | lane `lab-units` S24, `lab-cutover` S46 and CO-5                                                    | **Medium: one CSO-owner today**             | Controlled |
| 22  | A wrong device clock                                      | Client time used for clinical times                        | Server time everywhere; fixed-clock escalation tests; form times checked against the server (no future time)                                                     | unit ES-1 to ES-3, DT-4; Phase 0 TA-6                                                               | Low                                         | Controlled |
| 23  | Pregnancy-specific ranges                                 | Not modelled                                               | None (D-LAB1-21)                                                                                                                                                 | —                                                                                                   | **Open**                                    | **Open**   |
| 24  | Decimal comma misread on the legacy path ("7,2" → 72)     | The legacy list's parser                                   | The new path reads "7,2" as 7.2 and refuses extra places; the legacy path's writes close at cut-over                                                             | unit UN-5; lane `lab-units` S21; `lab-cutover` S47                                                  | Low after the switch; unchanged before      | Controlled |
| 25  | A second check names a colleague who did not check        | The second checker is chosen by name, not by their sign-in | The setting is off by default; the mark records the named checker or a solo reason; the panel names who is recorded                                              | unit CM-5; lane `lab-criticals` CM-2 (second check on); harness S36                                 | **Medium** (found at Step 4, STOP 4 note 2) | Controlled |
| 26  | A phone acknowledgement recorded against the wrong doctor | The lab picks the person on the call                       | The doctor sees "The lab recorded your phone acknowledgement… Not you? Tell us."; Not me reopens the alert at its level; a phone acknowledgement is not a review | unit CA-9; lane S7                                                                                  | Low                                         | Controlled |

## Summary

- 26 hazards: 24 controlled, 2 open (7 alert fatigue, 23 pregnancy ranges), both by decision.
- Every controlled hazard has a control and at least one passing test.
- Medium residuals: 2, 3, 9, 13, 16, 18, 21, 25.

## Signature

| Role                                       | Name   | Date        | Decision                                                                                                                                                  |
| ------------------------------------------ | ------ | ----------- | --------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Clinical Safety Officer                    | Fadhul | 12 Oct 2026 | Accepted: 24 controlled with their residual risks as stated; hazards 7 and 23 open by decision. Signed on the Lab Phase 1 sign-off page, no changes asked |
| Laboratory lead (per hospital, at go-live) |        |             |                                                                                                                                                           |
