# Lab Phase 2: hazard log

**Status: draft until the CSO signs it.** Seeded at GATE A (§11) and closed here: each hazard has its control, the test
that proves it, and what remains. Tests are in `tests/lab/phase-2/` (engines) and `tests/emr-db/` (PGlite lane).

| #   | Hazard                                       | Control built                                                                                                | Proven by                                                       | Residual risk                                                        |
| --- | -------------------------------------------- | ------------------------------------------------------------------------------------------------------------ | --------------------------------------------------------------- | -------------------------------------------------------------------- |
| 1   | Tube labelled for another patient            | Label check inside "collected"; every check recorded; no override                                            | `lab-collection` S31, S32 (G4 red then green)                   | The check is off at a hospital that has not switched it on           |
| 2   | Old label reused after a reprint             | Void and print new; a voided number reads as voided                                                          | `lab-collection` S33                                            | A reprint of the same live number is allowed by design               |
| 3   | Emergency held for payment                   | `emergency` fixed at placement; the database refuses any later payment event                                 | `one-menu` PY-3 property (240 cases); `lab-collection` S26, S27 | None                                                                 |
| 4   | Cashier sees a restricted test               | A database function returning a count; the cashier cannot read orders                                        | `lab-collection` S30 (PY-5, at the database)                    | None                                                                 |
| 5   | "In the lab" while the analyser is down      | Read from the hub's own projection at order time; unknown says so                                            | `lab-one-menu` S19, S22; harness order sheet                    | Hub not updated by staff                                             |
| 6   | Not-offered test ordered                     | Refused in `placeOrders`; no Add in any menu                                                                 | `lab-one-menu` S20 (G1 red then green)                          | None                                                                 |
| 7   | Referred specimen lost                       | To refer list                                                                                                | `lab-one-menu` S23; harness To refer                            | **Open until Phase 4** (send-out flow)                               |
| 8   | Scan receives the wrong specimen             | Lookup scoped to the hospital; another hospital's label is not found                                         | `lab-bench` S39                                                 | A mis-scan of a right-hospital label is possible                     |
| 9   | Live worklist silently stops                 | Polling every 15 s with the amber line                                                                       | `LabLive` (LV-3); harness                                       | None                                                                 |
| 10  | Working diagnosis reveals a restricted class | Masked unless the order shares it; every reveal logged                                                       | `lab-bench` S44                                                 | None                                                                 |
| 11  | High-risk specimen reaches the open bench    | Warning on collection, label, form, worklist, specimen page, downtime form; receipt needs Procedure followed | `lab-bench` S45; `lab-collection` S34, S35; UI tests            | The rule does not fire if bleeding is not recorded                   |
| 12  | High-risk warning cleared wrongly            | Only a clinician, with a reason, as an event                                                                 | `lab-collection` S35                                            | None                                                                 |
| 13  | Expired strip or unverified device           | Refused on the server                                                                                        | `lab-bedside` S47, S48                                          | A lot typed wrongly at registration                                  |
| 14  | Bedside glucose read as a diabetes diagnosis | Schemes name methods; bedside gets no category; "Not for diagnosis" shown                                    | `lab-bedside` S46; `interpretation` DS-4                        | None                                                                 |
| 15  | Meter HI or LO typed as a number             | Stored as an answer, never a number                                                                          | `lab-bedside` S49                                               | None                                                                 |
| 16  | GRAN mapped to neutrophils                   | Mapping refused                                                                                              | `egfr-profiles` AP-3                                            | None                                                                 |
| 17  | Research-use parameter released              | Locked "never released"; not stored                                                                          | `egfr-profiles` AP-2, AP-6                                      | The DH-615 blocklist is incomplete until the operator manual is read |
| 18  | Scheme change rewrites old results           | Interpretation snapshotted at release                                                                        | `lab-catalogue-v2` S12; `interpretation` DS-9                   | None                                                                 |
| 19  | Wrong elevation misclassifies anaemia        | Elevation signed by the CSO with its source; shown on every result                                           | `lab-catalogue-v2` S8, S11                                      | A wrong figure signed                                                |
| 20  | Pregnancy wrong or missing                   | From the record only; "pregnancy not recorded" shown                                                         | `interpretation` DS-5                                           | Pregnancy not recorded at all                                        |
| 21  | eGFR read as stable function in AKI          | The signed caveat always shown                                                                               | `results` review words (EG-5)                                   | Clinician ignores the caveat                                         |
| 22  | eGFR from a non-traceable creatinine         | Needs the declared IDMS-traceable method                                                                     | `lab-catalogue-v2` S13; `egfr-profiles` EG-1                    | Method declared wrongly                                              |
| 23  | Unverified draft signed (Lugada CD4)         | Verification blocks the lead's and the CSO's signature                                                       | `lab-catalogue-v2` S2; `lab-phase2-data` RI-5                   | None                                                                 |
| 24  | Sources averaged or silently chosen          | Both shown; one kept, the other rejected with a reason; overlap blocks signing                               | `lab-catalogue-v2` S3; `interpretation` RI-6                    | None                                                                 |
| 25  | Troponin split hides old results             | Old concept kept and shown                                                                                   | CFC v1.6 (`retired`)                                            | None                                                                 |
| 26  | FEU and DDU mixed                            | Separate concepts and units; no conversion                                                                   | CFC v1.6; RR-6                                                  | None                                                                 |
| 27  | NCD field from another unit or old version   | Unit must match; newest released current version read live                                                   | `ncd-lab-feed` S56, S60                                         | None                                                                 |
| 28  | Outside result counted in lab reports        | Kept in the registry visit, never in lab tables                                                              | design (NF-7)                                                   | None                                                                 |
| 29  | HIV algorithm change re-derives old outcomes | Version stored on each outcome                                                                               | `lab-catalogue-v2` S15                                          | None                                                                 |
| 30  | Dual RDT HIV line read as a diagnosis        | It is its own concept; no rule turns it into an HIV status                                                   | CFC v1.6 (CC-7)                                                 | None                                                                 |
