# Lab Phase 3: hazard log

**Status: draft until the CSO signs it.** Seeded at GATE A (13 Oct 2026) from the prompt's Appendix B. Each hazard
names its cause, its effect on a patient or a report, the control this slice builds, the test that will prove the
control (rule ids from the prompt §6, scenarios S1–S53 from §9), and the risk that remains. The "Proven by" column
names tests that do not exist yet; each step that builds a control writes its test, and STOP 11 closes this log with
the real file names and results.

| #   | Hazard                                                               | Cause                                                                         | Effect                                                     | Control                                                                                                                                                                                                                    | Proven by                                                                 | Residual risk                                                                                   |
| --- | -------------------------------------------------------------------- | ----------------------------------------------------------------------------- | ---------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------- |
| 1   | A result is released from an analyser whose QC has failed            | Release path has no QC check today (Step 0 baseline test a)                   | A wrong number is acted on                                 | With `labQcHold` on, the release write reads the cached `lab_qc_status` row and refuses a `failed` component on the server (QH-2); other components release with "to follow"                                               | QH-2 engine test; S18 (PGlite); baseline test (a) flipped to a plain `it` | QC itself misses an error (rules have finite power); `labQcHold` off at a hospital              |
| 2   | The hold delays an urgent result for a patient who cannot wait       | Hold blocks the only analyser                                                 | Treatment delayed                                          | Hold block offers **Run on another analyser** when one has passed (QH-5) and the override for `lab.qc.override` holders (QH-4); the hold block says who can release                                                        | S19, S20                                                                  | One-analyser lab at night with no override holder on shift: the lead must name a shift delegate |
| 3   | The override is used routinely and the hold becomes meaningless      | Convenience; pressure from wards                                              | Wrong results released under cover of a signature          | Override needs a named holder and a reason; every override is audited, joins the look-back, carries "Released while QC had failed" to the doctor; overrides counted on Quality today and in the final report (§13 row 2)   | S20; audit row test; QH-4                                                 | A lead who overrides habitually; seen only through the override count                           |
| 4   | A wrong target or SD lets a shifted method pass QC                   | Mis-typed maker's range; target set from too few runs                         | Shift undetected; wrong results released                   | Target source shown on every run (provisional or lab's own, N runs, dates); lab target only by **Set this lab's target** after the signed minimum runs and span (QQ-3); plan signed by the lead; CSO countersigns the hold | QQ-3 tests; S24                                                           | Wrong maker's range typed and signed                                                            |
| 5   | A rolling recalculation of the mean hides a slow drift               | Automatic re-estimation from recent runs                                      | Drift absorbed into the target                             | No rolling recalculation: targets change only through the explicit action, which creates a new plan version (QQ-3)                                                                                                         | QQ-3 "no target change without the action" test; S24                      | None                                                                                            |
| 6   | Across-run rules span a control lot change                           | History mixes control lots or plan versions                                   | False rejects, or missed shifts                            | History filtered to the same control lot and plan version (QR-3); a lot change starts a new history                                                                                                                        | QR-3 table test; QR-4                                                     | Too little history early in a lot: across-run rules cannot fire until enough runs exist         |
| 7   | The look-back misses results, or a result is never decided           | Window computed wrongly; list abandoned                                       | A wrong released result stands unreviewed                  | Window from the last accepted run to the rejected run on that analyser (LB-1), downtime results by form time; every item needs a decision; the nonconformity cannot close with an undecided item (LB-4, NC-4)              | LB-1, LB-4 tests; S21, S22                                                | A result released from the analyser but recorded against no analyser (bench pinning missing)    |
| 8   | The bias estimate is taken as a correction                           | "Estimate" read as a correction factor                                        | Patient results changed by a guess                         | Labelled "estimate" everywhere; it only sorts the list (LB-2); no action applies it; amend goes through the Phase 1 amendment with a typed value                                                                           | LB-2 test ("estimate" in every string); copy test                         | A person amends by mental arithmetic; the amendment's reason is audited                         |
| 9   | A lot that was never accepted is used for patients                   | No acceptance state today                                                     | Untested reagent produces wrong results                    | Lot states; `received`/`in_acceptance` refused on the server at the bench (lots in use), analyser and bedside (LA-4, LU-2)                                                                                                 | LA-4 server tests ×3; S2, S3                                              | `labStock` off at a hospital                                                                    |
| 10  | An expired or quarantined lot is used at the bedside                 | Picker lists every lot; server compares the UTC date (Step 0 baseline test c) | Degraded strips give wrong readings                        | Picker offers usable lots only, FEFO first (ST-6); server refuses `expired` (by hospital-local end of day), `quarantined`, `rejected`, not-yet-accepted (ST-8, LA-4)                                                       | S6; baseline test (c) flipped                                             | Lot number typed wrongly at receipt                                                             |
| 11  | Grandfathered lots at go-live hide a bad lot                         | Lots on hand accepted without testing                                         | A bad lot used with an "accepted" label                    | Recorded as `accepted (before MedSync)` with the lead's statement (LA-6); shown as such on the lot; QC still runs on them                                                                                                  | S10                                                                       | A bad grandfathered lot is caught only by QC                                                    |
| 12  | Stock runs out because levels or use were wrong                      | Wrong min/max; use computed from too little history                           | Tests stop; patients referred                              | Months of stock from issues over the look-back; "Not enough history" instead of a number (ST-4); below-minimum on Quality today; expected-versus-issued listing (ST-9)                                                     | ST-4, ST-5, ST-9 tests; S7, S9                                            | Supply failures outside the lab's control (NMS/JMS)                                             |
| 13  | HMIS Section 6 misreports consumption or stock-outs                  | Counts from hand edits; days out of stock by a wrong day boundary             | District misreads supply need                              | On hand derived from the append-only ledger (ST-3); days out of stock at hospital-local end of day (ST-7); Section 6 from the ledger (HM-9)                                                                                | ST-7 month-boundary test; HM-9                                            | Issues not recorded at the bench                                                                |
| 14  | A machine is down but ordering still shows "in the lab"              | Down status kept only in the lab                                              | Samples drawn and wait                                     | Marking down writes the hub's own availability problem through `ha-services-hub` `report_problem` (EQ-2), so `availabilityFor` returns `down_referred` in the same request                                                 | S11                                                                       | Breakdown not marked; the caller must be a department head (the lead or acting lead)            |
| 15  | A machine returns to service without QC                              | Pressure to resume                                                            | Wrong results after repair                                 | Back in service refused without a repair record and an accepted run after the repair for every linked component (EQ-3); hub problem resolved only then                                                                     | S12                                                                       | Linked components incomplete in the register                                                    |
| 16  | A fridge excursion goes unnoticed                                    | Readings not taken; ranges absent                                             | Reagents degrade                                           | Out of range opens a nonconformity and notifies the lead, lists stored lots with a Quarantine suggestion (EQ-6); missing reading shows "Reading not recorded"                                                              | S14                                                                       | Reading typed wrongly; no sensor integration                                                    |
| 17  | EQA samples run by the best technologist                             | Choice of tester                                                              | EQA hides a real problem                                   | "Tested by" checked against patient releases for that component in the operational window; a warning if not (EA-2)                                                                                                         | EA-2 test; S29                                                            | Warning ignored                                                                                 |
| 18  | An unacceptable EQA result is not acted on                           | Scores filed and forgotten                                                    | Patient results from a biased method stand                 | Unacceptable opens a nonconformity with a patient look-back over the round period (EA-4)                                                                                                                                   | S30                                                                       | Provider report arrives late                                                                    |
| 19  | A nonconformity is closed without a cause or effectiveness check     | Closure as a formality                                                        | Recurrence                                                 | Closing needs cause, every look-back decided, actions done or cancelled with reason, effectiveness met, lead's signature (NC-4); nothing auto-closes                                                                       | S22; NC-4 test                                                            | A weak cause recorded in good faith                                                             |
| 20  | A bedside meter that failed its control check is used                | No device check today (Step 0 baseline test b)                                | Wrong glucose acted on                                     | A failed check sets the device to `blocked`; selection refused on the server until a check passes (BQ-2)                                                                                                                   | S33; baseline test (b) flipped                                            | No check done at all in inform mode (shown on the result)                                       |
| 21  | An operator with lapsed competency records bedside results           | Grant never expires today (`poct_operators`)                                  | Wrong technique                                            | Competency per test with a valid-to date; lapsed refused on the server (BQ-4); grace period at switch-on                                                                                                                   | S36                                                                       | Assessment quality                                                                              |
| 22  | The HMIS mapping is wrong                                            | Mapping typed wrongly; form rows unverified (H1)                              | Tests miscounted, double-counted or missed                 | Form version as data marked unverified until checked against eHMIS (Q3); mapping signed by the lead and the HMIS focal person; unmapped orderable tests block signing (S40); parallel month against the paper tally (S45)  | S40, S45; HM-2 tests                                                      | Form changed in eHMIS without a reprint                                                         |
| 23  | QC, EQA or rejected specimens counted as patient tests in 10.2       | QC runs and EQA results recorded as results                                   | Inflated workload                                          | QC and EQA live in their own tables and never become `diagnostic_reports`; rejected specimens have no released result; count105 rules (c) and (d)                                                                          | HM-3 (c), (d) fixtures; S41                                               | None                                                                                            |
| 24  | A signed HMIS report changes silently                                | Report recomputed on view                                                     | Submitted and stored numbers disagree                      | Signing freezes the snapshot; the row is immutable once signed (trigger); later differences show "Changed since signing" and need a revision (HM-10, HM-11)                                                                | S43; immutability probe                                                   | None                                                                                            |
| 25  | Blank and zero are confused                                          | One "no value" for both                                                       | District reads "none done" as "not offered" or the reverse | Blank for a test not on the hospital's menu, 0 for on the menu with none done (HM-3 i); the CSV omits blanks and includes zeros                                                                                            | HM-3 (i) fixture; S44                                                     | The menu itself is wrong in the hub                                                             |
| 26  | The register prints restricted-class results, or a print is left out | Register built from every result; paper left on a bench                       | HIV or TB status exposed                                   | Restricted classes excluded from the general register; HIV register only for users with HIV access (DR-3); every print logged (DR-4); print restricted to lab users                                                        | S38; DR-3 test                                                            | Paper left on a bench (procedure, not software)                                                 |
| 27  | Hospital admin sees patient rows through a drill-down                | Drill-down query run as admin                                                 | Privacy breach                                             | Drill-downs only for lab roles; admin receives aggregates from definer functions that return counts only; direct table reads denied by RLS (QI-4)                                                                          | S48 (RLS probe)                                                           | None                                                                                            |
| 28  | An indicator shows 0 % where there was no data                       | Division by zero coerced to 0                                                 | A problem looks solved                                     | `no_data` returned for a zero denominator or no source rows (QI-2), shown as "No data"                                                                                                                                     | QI-2 tests for every indicator; S46                                       | None                                                                                            |
| 29  | Turnaround computed from entry times for downtime results            | Entry time used instead of form time                                          | Turnaround looks worse or better than true                 | Downtime results use the form's true times (Phase 1 DT-\*) in `tat_p50`/`tat_p90` and in HMIS month assignment (HM-3 a)                                                                                                    | S47; HM-3 (a) fixture                                                     | Form times typed wrongly                                                                        |
| 30  | The HIV purpose is missing or wrong                                  | No purpose on the HIV order today (H10)                                       | 10.3 misreports programme activity                         | Purpose required on HIV rapid-test orders when `labHmis` is on (D-LAB3-21), restricted with the test; counts without purpose listed as "Purpose not recorded" rather than guessed                                          | H10 order test; S41                                                       | Purpose chosen wrongly by the orderer                                                           |
