# Lab Phase 4: hazard log

**Status: draft for GATE A, 17 OCT 2026. Not signed.** This log completes the 25 hazards seeded in Appendix B of the
[prompt](PROMPT-LAB-PHASE-4.md) (HZ-4-01 to HZ-4-25) and adds 15 found in the STOP 0 findings
([STOP-REPORTS.md](STOP-REPORTS.md)) and in reading the prompt against the repo (HZ-4-26 to HZ-4-40). Nothing in
this slice is built yet. Every "proving test" below is a **planned** test: its file, its scenario number from §9 of
the prompt, and the step that must make it pass. The full test plan is in
[test-and-rollout-plan.md](test-and-rollout-plan.md).

**Steps 9, 10 and 11 are conditional.** STOP 0 found none of their inputs in hand (no partner interface document,
no analyser maker's LIS document, no NHLDS specification). Their controls are written below so the log is complete,
but each says **"not built: gap report; control stays the paper path"** until the inputs arrive. The rule engines
they lean on that are pure and live in `lib/exchange/match.ts` (MA-2, MA-8) are built and tested at Step 3; the
bridge, the driver profiles and the national adapters are not.

**Who sets the scores.** Severity and likelihood are proposals for the CSO and the laboratory lead to set. They are
not a signed assessment. No clinical number, code, turnaround or range is proposed anywhere in this log.

## Key

The Phase 3 log carried no scores. This log uses the 5×5 scheme of the Pharmacy Phase 1 log, with the meanings
written for the lab.

**Severity (S)**

| S   | Word         | Meaning                                                                                                         |
| --- | ------------ | --------------------------------------------------------------------------------------------------------------- |
| 1   | Negligible   | No harm; a record is untidy and is put right                                                                    |
| 2   | Minor        | A result is briefly late, or a record is wrong and caught before anyone acts on it; no harm expected            |
| 3   | Moderate     | A result is late, missed or misread with possible temporary harm; or one patient's privacy is lost              |
| 4   | Major        | A wrong result is acted on, a result sits on the wrong patient, or many patients' privacy is lost; harm likely  |
| 5   | Catastrophic | Death or permanent harm likely, including staff or the public exposed to a high-consequence infectious specimen |

**Likelihood (L)**, per live lab site

| L   | Word           | Meaning                  |
| --- | -------------- | ------------------------ |
| 1   | Very unlikely  | Not expected in years    |
| 2   | Unlikely       | About once a year        |
| 3   | Possible       | About once a month       |
| 4   | Likely         | About once a week        |
| 5   | Almost certain | Daily, or already so now |

**Risk = S × L.** 1–4 low · 5–9 medium · 10–16 high · 20–25 very high. "Before" is today's paper practice with the
Phase 3 baseline. "After" assumes the control is built, its test passes, and the signatures this slice names are in
force. For a conditional step, "after" is the risk **if** the step is built; until then the risk is today's paper
practice, unchanged.

**Test words.** `unit` = Vitest without a database, under `tests/lab/phase-4/`. `lane` = the PGlite lane,
`tests/emr-db/lab-phase4-*.test.ts`, run with `EMR_PGLITE=1` (one connection, so races are proven one transaction
after another). `harness` = the local screenshot harness with axe-core (no Playwright; STOP 0 Q15). `owner` = a run
or trial only the owner or site staff can do. `.test.ts` is dropped from file names. `S1`–`S51` are the scenarios of
§9 of the prompt.

**Status words.** Every hazard is `open — closed by test at Step N`: N is the step whose STOP must show the named
test passing. A conditional hazard says so and names the gap report that stands in for it.

## Summary

| #   | Hazard                                                                      | Before | After  | Closes at                    |
| --- | --------------------------------------------------------------------------- | ------ | ------ | ---------------------------- |
| 01  | A referred specimen is lost and nobody notices                              | 4×4=16 | 4×2=8  | Step 6                       |
| 02  | A returned result is filed to a new order the doctor never opens            | 3×4=12 | 3×1=3  | Step 7                       |
| 03  | A returned result is filed to the wrong patient                             | 5×3=15 | 5×2=10 | Step 7 (paper), Step 8 (msg) |
| 04  | A referred result is flagged against this hospital's range and misread      | 4×3=12 | 4×1=4  | Step 7                       |
| 05  | A unit is misread on a typed referred result                                | 4×3=12 | 4×2=8  | Step 7                       |
| 06  | A typed referred result has a transcription error                           | 4×4=16 | 4×2=8  | Step 7                       |
| 07  | A critical referred result is not called                                    | 5×3=15 | 5×2=10 | Step 7                       |
| 08  | A high-risk specimen travels on the routine run                             | 5×2=10 | 5×1=5  | Step 5                       |
| 09  | A manifest left in a vehicle exposes patients                               | 3×3=9  | 2×2=4  | Step 5                       |
| 10  | An analyser result files to the wrong specimen (mistyped sample id)         | 5×3=15 | 5×2=10 | Step 10 (conditional)        |
| 11  | An analyser result is released without a technologist, or through failed QC | 5×2=10 | 5×1=5  | Step 10 (conditional)        |
| 12  | An unmapped code or a different unit reaches a patient's record             | 4×3=12 | 4×1=4  | Step 3 (engine), Step 10     |
| 13  | A control sample's result files to a patient, or a patient's to QC          | 4×2=8  | 4×1=4  | Step 3 (engine), Step 10     |
| 14  | The bridge or the server acknowledges a message and then loses it           | 4×3=12 | 4×1=4  | Step 8 (server), Step 10     |
| 15  | Redelivery files a result twice, or overwrites a released result            | 4×3=12 | 4×1=4  | Step 8                       |
| 16  | An out-of-order status makes a completed referral look in transit           | 3×3=9  | 3×1=3  | Step 6                       |
| 17  | A sender's clock is wrong and turnaround or result times mislead            | 2×3=6  | 2×2=4  | Step 8 (partners), Step 10   |
| 18  | A compromised bridge or partner credential reads or writes patient data     | 4×2=8  | 4×1=4  | Step 8                       |
| 19  | Data goes to a partner without a legal record, or abroad without safeguards | 3×3=9  | 3×1=3  | Step 4                       |
| 20  | More is sent than the partner needs                                         | 3×3=9  | 3×2=6  | Step 4                       |
| 21  | A national connector is built from an unofficial endpoint                   | 3×2=6  | 3×1=3  | Step 3 (scan)                |
| 22  | HMIS 10.4 misreports referrals, turnaround or pending                       | 2×4=8  | 2×2=4  | Step 7                       |
| 23  | A corrected report is not applied, or overwrites without a trace            | 4×3=12 | 4×1=4  | Step 7                       |
| 24  | The reconciliation queue grows unattended                                   | 4×3=12 | 4×2=8  | Step 8                       |
| 25  | Restricted results appear to users without access                           | 3×3=9  | 3×1=3  | Step 5, Step 8               |
| 26  | The scan of the wrong report is attached                                    | 3×3=9  | 3×2=6  | Step 7                       |
| 27  | The bridge's disk fills                                                     | 3×2=6  | 3×1=3  | Step 10 (conditional)        |
| 28  | A machine's key or a partner's secret leaks and is not revoked at once      | 4×2=8  | 4×1=4  | Step 8, Step 12              |
| 29  | A dead letter is never looked at                                            | 3×3=9  | 3×2=6  | Step 8                       |
| 30  | The printed manifest names a restricted test and travels with the rider     | 3×3=9  | 3×2=6  | Step 5                       |
| 31  | A stored message is never processed and nobody notices                      | 3×2=6  | 3×1=3  | Step 8                       |
| 32  | An aliquot is confused with its parent                                      | 4×2=8  | 4×1=4  | Step 5                       |
| 33  | A result "entered by one person" is never checked                           | 3×3=9  | 3×2=6  | Step 7                       |
| 34  | A partner's stated turnaround is mistyped                                   | 3×2=6  | 3×1=3  | Step 4                       |
| 35  | PHI appears in logs, live events or the message list                        | 3×3=9  | 3×1=3  | Step 8                       |
| 36  | An uploaded scan carries malware or is not what it claims to be             | 3×2=6  | 3×2=6  | Step 7                       |
| 37  | The manifest's Code 128 barcode scans as a different number                 | 2×2=4  | 2×1=2  | Step 5                       |
| 38  | A legal record or field list is signed by someone who is not the DP lead    | 3×2=6  | 3×1=3  | Step 4                       |
| 39  | A specimen is sent to a destination that does not do the test               | 2×3=6  | 2×1=2  | Step 5                       |
| 40  | `labReferral` is on while the high-risk mark is off                         | 5×2=10 | 5×1=5  | Step 2                       |

## The hazards

### HZ-4-01 A referred specimen is lost and nobody notices

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | To refer is a computed list with no table (STOP 0 item 4); once a specimen leaves, nothing records it. No expected date; no one owns follow-up                                                                                                                                                                                                                                                                                                                                                                                   |
| Effect        | Patient: waits for a result that never comes, or is never re-tested. Record: the order looks open with no explanation                                                                                                                                                                                                                                                                                                                                                                                                            |
| Control       | Law 2 and RF-1 (a referral row from To refer, on the original order and specimen); RF-4 (append-only events, each with who said so); RF-5 (`expected_by` from the partner's signed stated turnaround, overdue computed); RF-10 (Mark lost needs the last known event and a call note, opens a nonconformity, tells the doctor); MF-3 (handover moves every referral on the manifest); Referrals tiles with "waiting" and "overdue" counts that open the list (5.3); the doctor's "Sent out, waiting" with Now and Expected (5.5) |
| Proving test  | unit `lab/phase-4/referral` RF-1, RF-4, RF-5 (hours, days, working days, none), RF-10; unit `lab/phase-4/baseline` (a) flipped to a plain `it` at Step 5; lane `emr-db/lab-phase4-tracking` S12, S13, S18, S19; lane `emr-db/lab-phase4-sendout` S7                                                                                                                                                                                                                                                                              |
| Residual risk | **A test with no stated turnaround is never overdue** (RF-5, D-LAB4-04, by design: no invented turnaround). Such a referral shows "Not stated" and waits in the list sorted by time waiting, but nothing alerts anyone. Overdue informs (Law 11); it depends on someone looking at Referrals. GATE A may add a notification to the laboratory lead for overdue referrals                                                                                                                                                         |
| S×L           | Before 4×4=16 · after 4×2=8                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| Status        | open — closed by test at Step 6                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |

### HZ-4-02 A returned result is filed to a new order the doctor never opens

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Today a paper result can only be typed as a new order, or filed in a folder (baseline test b)                                                                                                                                                                                                                                                                                             |
| Effect        | Patient: the doctor who asked never sees the result; treatment is delayed. Record: two orders for one test                                                                                                                                                                                                                                                                                |
| Control       | Law 2; RB-1 (a returned result files on the original order line and specimen and never creates an order, specimen or patient); RB-2 (paper entry starts from the referral only); MA-4 (no message creates anything); release through the one function `writeReportVersion` (STOP 0 item 3), with `diagnostic_reports.performer = external` and `entry_mode = transcribed` (STOP 0 item 2) |
| Proving test  | unit `lab/phase-4/baseline` (b) flipped at Step 7; unit `lab/phase-4/referral-results` RB-1, RB-2; lane `emr-db/lab-phase4-results-back` S20 (count of orders and specimens unchanged before and after); lane `emr-db/lab-phase4-exchange` S34                                                                                                                                            |
| Residual risk | A result that arrives for a referral never recorded in MedSync (sent before `labReferral` was on) has no referral to start from; it is typed by the Phase 1 path as today. The go-live note in the rollout plan says so                                                                                                                                                                   |
| S×L           | Before 3×4=12 · after 3×1=3                                                                                                                                                                                                                                                                                                                                                               |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                                                                                                                                           |

### HZ-4-03 A returned result is filed to the wrong patient

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | The wrong form number on the report; tubes swapped at the reference lab; a near-identical name; a form number shared by two referrals                                                                                                                                                                                                                                                                                                                                                                                                                              |
| Effect        | Patient: one patient is treated on another's result; the other goes without. Record: a result on the wrong chart                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Control       | Law 4; MA-1 (exactly one open referral **and** name with date of birth, or the hospital number, agree); RB-2 (typed identity from the paper compared with the referral, exact after normalisation; a disagreement refuses entry and opens a reconciliation item); MA-3 reason codes; MA-4 (never create, never pick); MA-5 (values hidden until a decision); MA-6 (file after confirming needs the confirmation type, a second person and a reason, and tells the doctor "Filed after mismatch"); Law 14 (two identifiers on the comparison and the doctor's view) |
| Proving test  | unit `lab/phase-4/match` MA-1 to MA-7 on every reason code, two-hospital fixtures, and the near-miss name fixture `tests/lab/phase-4/fixtures/near-miss-names.json` (each pair must **not** match); lane `emr-db/lab-phase4-results-back` S21; lane `emr-db/lab-phase4-exchange` S32, S33, S34; lane `emr-db/lab-phase4-simulator` (wrong-patient and ambiguous cases)                                                                                                                                                                                             |
| Residual risk | **Tubes swapped before the specimen left this hospital** (at collection or labelling) carry a consistent form number and name, so the result matches its referral and files to the wrong patient. No rule here can see it; Phase 2's collection check is the control. A user can also type the name from the paper to agree with the screen; the scan and the second-person check (HZ-4-06) are the cross-check                                                                                                                                                    |
| S×L           | Before 5×3=15 · after 5×2=10                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Status        | open — closed by test at Step 7 (paper) and Step 8 (messages)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |

### HZ-4-04 A referred result is flagged against this hospital's range and misread

| Field         | Entry                                                                                                                                                                                                                                                                                                                                 |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The result is typed as an in-house result; `resolveRange` applies this hospital's range (baseline test c)                                                                                                                                                                                                                             |
| Effect        | Patient: a normal result looks abnormal, or the reverse, and is acted on                                                                                                                                                                                                                                                              |
| Control       | RB-3 (flag computed from the printed range only; no printed range gives no flag and "No range printed"); RB-4 (partner range, unit and authorisation snapshotted on `lab_result_snapshots`; this hospital's ranges never applied); D-LAB4-09; the doctor's card says "Ranges are theirs, as printed" (Appendix A "Provenance, paper") |
| Proving test  | unit `lab/phase-4/baseline` (c) flipped at Step 7; unit `lab/phase-4/referral-results` RB-3 (range parses, does not parse, absent), RB-4; lane `emr-db/lab-phase4-results-back` S20, S23                                                                                                                                              |
| Residual risk | A doctor reads the number against the range they remember. A printed range that does not parse is kept as text and gives no flag; the user sees "No range printed" only when there is none, so an unparsed range shows as text with no flag. GATE A should confirm that wording                                                       |
| S×L           | Before 4×3=12 · after 4×1=4                                                                                                                                                                                                                                                                                                           |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                                                                                       |

### HZ-4-05 A unit is misread on a typed referred result

| Field         | Entry                                                                                                                                                                                                                                                                         |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The reference lab prints mg/dL where this hospital uses mmol/L; the user types the number into this hospital's unit                                                                                                                                                           |
| Effect        | Patient: a value several times too high or too low is acted on                                                                                                                                                                                                                |
| Control       | RB-3 (unit as printed, chosen from the Phase 1 unit registry; an unknown unit cannot be released, Law 11 hard stop; conversion only through `toCanonical`, labelled "converted"; both units shown); Law 3 (no conversion in code); RB-7 second-person check against the paper |
| Proving test  | unit `lab/phase-4/referral-results` RB-3 (known unit, unknown unit, conversion present, conversion absent shows the printed unit only); lane `emr-db/lab-phase4-results-back` S20, S22                                                                                        |
| Residual risk | Both units exist in the registry and the user picks the wrong one. The second-person check and the scan are the cross-check; the one-person path (HZ-4-33) has neither at the time of release                                                                                 |
| S×L           | Before 4×3=12 · after 4×2=8                                                                                                                                                                                                                                                   |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                               |

### HZ-4-06 A typed referred result has a transcription error

| Field         | Entry                                                                                                                                                                                                                                                                       |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Typing from paper; a digit dropped or transposed; the wrong row read                                                                                                                                                                                                        |
| Effect        | Patient: a wrong value is acted on                                                                                                                                                                                                                                          |
| Control       | RB-6 (the scan is required before release, and the doctor can open it); RB-7 (a second user checks against the paper when one is on duty within the presence window); RB-8 (entered by and checked by stored); RB-9 (a found error goes through the Phase 1 amendment path) |
| Proving test  | unit `lab/phase-4/referral-results` RB-6, RB-7, RB-8; lane `emr-db/lab-phase4-results-back` S20, S25                                                                                                                                                                        |
| Residual risk | The checker looks quickly. The presence window is operational, not a guarantee that a second person was free. No double-entry comparison (typing twice) is built                                                                                                            |
| S×L           | Before 4×4=16 · after 4×2=8                                                                                                                                                                                                                                                 |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                             |

### HZ-4-07 A critical referred result is not called

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                      |
| ------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Referred results bypass the critical check; the result arrives days late on paper and is filed quietly                                                                                                                                                                                                                                                     |
| Effect        | Patient: a life-threatening value waits unseen                                                                                                                                                                                                                                                                                                             |
| Control       | RB-5 (Phase 1 critical limits apply in the hospital's unit through `evaluateReport` and `createAlertOnRelease`, the same call and acknowledgement flow); a call already made by the reference lab is recorded (who, when, to whom)                                                                                                                         |
| Proving test  | unit `lab/phase-4/referral-results` RB-5; lane `emr-db/lab-phase4-results-back` S24                                                                                                                                                                                                                                                                        |
| Residual risk | **A printed unit with no registry conversion to the hospital's unit cannot be compared with the critical limit.** GATE A must decide what the screen says then (no wording exists in Appendix A). Delay is inherent: the result may come back days after the specimen left. With `LAB_CRITICALS` off at a site, no result of any kind is checked, as today |
| S×L           | Before 5×3=15 · after 5×2=10                                                                                                                                                                                                                                                                                                                               |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                                                                                                            |

### HZ-4-08 A high-risk specimen travels on the routine run

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                        |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A VHF specimen is added to the routine manifest or handed to the hub rider                                                                                                                                                                                                                                                                                                                   |
| Effect        | Staff and public: the rider, the hub and the receiving lab are exposed to a high-consequence agent                                                                                                                                                                                                                                                                                           |
| Control       | Law 10; Law 11 hard stop; RF-7 (a specimen with the Phase 2 high-risk mark cannot be selected for a routine send or added to a routine manifest, checked on the server; it gets an outbreak referral with who was informed; the UI never offers the rider); the "High-risk referral" block (Appendix A), signed by the IPC lead before `labReferral` turns on; HZ-4-40 (the flag dependency) |
| Proving test  | unit `lab/phase-4/referral` RF-7; unit `lab/phase-4/manifest` MF-1 refusal of a high-risk item; lane `emr-db/lab-phase4-sendout` S9 (including a direct `addToManifest` call that bypasses the UI)                                                                                                                                                                                           |
| Residual risk | **The control rests on the Phase 2 high-risk mark, which is per encounter and set by a person.** An unmarked VHF specimen is routine to MedSync. The outbreak procedure and transport are outside MedSync (Law 10). The IPC wording is unsigned until Q12 is answered                                                                                                                        |
| S×L           | Before 5×2=10 · after 5×1=5                                                                                                                                                                                                                                                                                                                                                                  |
| Status        | open — closed by test at Step 5                                                                                                                                                                                                                                                                                                                                                              |

### HZ-4-09 A manifest left in a vehicle exposes patients

| Field         | Entry                                                                                                                                                                                                                                                             |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The manifest travels outside the box and is lost or read                                                                                                                                                                                                          |
| Effect        | Privacy: patients' names and tests are exposed                                                                                                                                                                                                                    |
| Control       | MF-1 and D-LAB4-05 (no patient names, no clinical details, no diagnosis; lab numbers, their identifiers, specimen, containers, test, collected time only); the footer (Appendix A "Manifest footer"); MF-4 (every print and reprint audited, reprints say "Copy") |
| Proving test  | unit `lab/phase-4/manifest` MF-1 (the print model has no name, date of birth, hospital number or diagnosis field), MF-4; lane `emr-db/lab-phase4-sendout` S6; harness print at 100 % (STOP 5)                                                                     |
| Residual risk | The destination's own request forms inside the package carry names (their paper, not ours). A lab number with a test name is still linkable inside the hospital. See HZ-4-30 for restricted test names on the sheet                                               |
| S×L           | Before 3×3=9 · after 2×2=4                                                                                                                                                                                                                                        |
| Status        | open — closed by test at Step 5                                                                                                                                                                                                                                   |

### HZ-4-10 An analyser result files to the wrong specimen because the sample id was mistyped

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The sample id is typed at the analyser instead of scanned, and the typo is another real lab number                                                                                                                                                                                                                                                                                                                                      |
| Effect        | Patient: one patient's result files to another                                                                                                                                                                                                                                                                                                                                                                                          |
| Control       | MA-2 (exactly one specimen **received** in this lab, the code maps to a component on that specimen's open order, the unit matches, the component not released); MA-3 (`not_found`, `not_received`, `not_ordered`); Law 5 (lands preliminary; a technologist releases). Engine built at Step 3. **Bridge: not built: gap report; control stays the paper path** (`analyser-gap.md`; results typed from the analyser's printout as today) |
| Proving test  | unit `lab/phase-4/match` MA-2 every reason code, two-hospital fixtures (Step 3). If Step 10 is built: lane `emr-db/lab-phase4-analyser` S44, S45                                                                                                                                                                                                                                                                                        |
| Residual risk | **A typo that equals another received specimen with the same test ordered files to that patient.** No matching rule can see it. Scanning the barcode at the analyser and the technologist's release are the controls. Lab numbers carry no check digit (`L` and eight digits, STOP 0 item 1); GATE A may consider one for new labels                                                                                                    |
| S×L           | Before 5×3=15 · after 5×2=10 (if built)                                                                                                                                                                                                                                                                                                                                                                                                 |
| Status        | open — closed by test at Step 10 (conditional; engine part at Step 3)                                                                                                                                                                                                                                                                                                                                                                   |

### HZ-4-11 An analyser result is released without a technologist, or through a failed QC

| Field         | Entry                                                                                                                                                                                                                                                                              |
| ------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Interfaced results auto-release; the interface path skips `qcGate`                                                                                                                                                                                                                 |
| Effect        | Patient: a wrong number from a failing analyser is acted on                                                                                                                                                                                                                        |
| Control       | Law 5; AB-8 (lands preliminary); AB-11 (release is a technologist's act through `writeReportVersion`, so `qcGate` and the lots-in-use snapshot apply exactly as for typed results). **Not built: gap report; control stays the paper path** (typed results under the Phase 3 hold) |
| Proving test  | If Step 10 is built: lane `emr-db/lab-phase4-analyser` S47 and a test that no code path writes a `final` interfaced version without a person; unit `lab/phase-4/analyser` AB-8, AB-11                                                                                              |
| Residual risk | Phase 3's QC hold applies only where `labQcHold` is on. GATE A should decide whether `labAnalyserBridge` requires it (see the rollout plan)                                                                                                                                        |
| S×L           | Before 5×2=10 · after 5×1=5 (if built)                                                                                                                                                                                                                                             |
| Status        | open — closed by test at Step 10 (conditional)                                                                                                                                                                                                                                     |

### HZ-4-12 An unmapped code or a different unit reaches a patient's record

| Field         | Entry                                                                                                                                                                                                                                                                                              |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The analyser sends a code or unit nobody mapped; a firmware update changes a unit                                                                                                                                                                                                                  |
| Effect        | Patient: a value filed against the wrong test, or in the wrong unit                                                                                                                                                                                                                                |
| Control       | MA-2 (unit sent must equal the mapping's expected unit); MA-3 `code_unmapped`, `unit_differs`; AB-9 (mapping versioned and signed by the laboratory lead, from the maker's document; Law 3). Engine at Step 3. **Bridge and mapping screens: not built: gap report; control stays the paper path** |
| Proving test  | unit `lab/phase-4/match` MA-2 `unit_differs`, `code_unmapped` (Step 3). If Step 10 is built: lane `emr-db/lab-phase4-analyser` S45                                                                                                                                                                 |
| Residual risk | A mapping signed wrongly (the right code to the wrong component). The shadow run (AB-14, S50) is the check for that                                                                                                                                                                                |
| S×L           | Before 4×3=12 · after 4×1=4                                                                                                                                                                                                                                                                        |
| Status        | open — closed by test at Step 3 (engine) and Step 10 (conditional)                                                                                                                                                                                                                                 |

### HZ-4-13 A control sample's result files to a patient, or a patient's to QC

| Field         | Entry                                                                                                                                                                                                                                                                                                                                              |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A control's sample id looks like a lab number, or a lab number is registered as a control                                                                                                                                                                                                                                                          |
| Effect        | Patient: a control value on a chart. QC: a patient value scored as a control                                                                                                                                                                                                                                                                       |
| Control       | MA-8 **as corrected at STOP 0**: control ids match `lab_stock_lots` of `control` items registered on that analyser (there is no `qc_material_lots`); they route to Phase 3 QC with `source = interfaced`; a control id that matches no lot waits as `not_found`. Engine at Step 3. **Bridge: not built: gap report; control stays the paper path** |
| Proving test  | unit `lab/phase-4/match` MA-8 (control lot, unknown control, a lab number never treated as control). If Step 10 is built: lane `emr-db/lab-phase4-analyser` S46                                                                                                                                                                                    |
| Residual risk | A control lot registered with an id that collides with a lab number format. GATE A should decide whether control ids must not match `L` and eight digits                                                                                                                                                                                           |
| S×L           | Before 4×2=8 · after 4×1=4                                                                                                                                                                                                                                                                                                                         |
| Status        | open — closed by test at Step 3 (engine) and Step 10 (conditional)                                                                                                                                                                                                                                                                                 |

### HZ-4-14 The bridge or the server acknowledges a message and then loses it

| Field         | Entry                                                                                                                                                                                                                                                                                                                                       |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | ACK sent before a durable write; the process dies between store and process                                                                                                                                                                                                                                                                 |
| Effect        | Patient: a result never arrives and the sender thinks it was delivered                                                                                                                                                                                                                                                                      |
| Control       | Law 6; EX-2 (the inbound endpoint commits the message before it returns success; a failed store returns an error so the sender retries); EX-5 (processing is a separate appended state); AB-3 (the bridge commits each frame before ACK). **Server side built at Step 8. Bridge side: not built: gap report; control stays the paper path** |
| Proving test  | lane `emr-db/lab-phase4-exchange` S29 (store, fail before processing, restart, processed once); owner `tests/lab/phase-4/kill/inbound-kill.mts` (a real SIGKILL against dev Supabase; see the test plan). If Step 10 is built: S42, S43                                                                                                     |
| Residual risk | PGlite has one connection; the real kill is run by the owner. An analyser that does not resend after an incomplete transmission loses that transmission (maker's behaviour)                                                                                                                                                                 |
| S×L           | Before 4×3=12 · after 4×1=4                                                                                                                                                                                                                                                                                                                 |
| Status        | open — closed by test at Step 8 (server); Step 10 (bridge, conditional)                                                                                                                                                                                                                                                                     |

### HZ-4-15 Redelivery files a result twice, or overwrites a released result

| Field         | Entry                                                                                                                                                                                                                                                                   |
| ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A sender retries after a lost ACK; an operator retries a dead letter; a corrected message reuses a message id                                                                                                                                                           |
| Effect        | Record: a doubled result, or a released value silently replaced                                                                                                                                                                                                         |
| Control       | EX-3 (unique on sender and external id, and on content hash; duplicate acknowledged and recorded, not processed); EX-6 (filing keyed by message hash and component); MA-2 `already_released` (a released component goes to the amendment path, never overwritten); RB-9 |
| Proving test  | unit `lab/phase-4/exchange` EX-3, EX-6; lane `emr-db/lab-phase4-exchange` S30; lane `emr-db/lab-phase4-simulator` (duplicate ×3, retry after dead)                                                                                                                      |
| Residual risk | A sender that changes its content and its id for the same result produces a second message; it reaches the queue as `already_released` or files as a second version only through amendment                                                                              |
| S×L           | Before 4×3=12 · after 4×1=4                                                                                                                                                                                                                                             |
| Status        | open — closed by test at Step 8                                                                                                                                                                                                                                         |

### HZ-4-16 An out-of-order status makes a completed referral look in transit

| Field         | Entry                                                                                                                                                                                       |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A rider's "at hub" entered after "result back"; a partner message delayed                                                                                                                   |
| Effect        | Lab and doctor: a completed referral looks lost, or an overdue one looks fine                                                                                                               |
| Control       | RF-3 (terminal states; transitions as a table in code); RF-4 (state derived from events in event-time order, ties by sequence); EX-7 (an earlier status is stored and shown, never applied) |
| Proving test  | unit `lab/phase-4/referral` RF-3 one test per edge, RF-4; unit `lab/phase-4/exchange` EX-7; lane `emr-db/lab-phase4-tracking` S15                                                           |
| Residual risk | A person enters the wrong event time; the timeline shows who said so                                                                                                                        |
| S×L           | Before 3×3=9 · after 3×1=3                                                                                                                                                                  |
| Status        | open — closed by test at Step 6                                                                                                                                                             |

### HZ-4-17 A sender's clock is wrong and turnaround or result times mislead

| Field         | Entry                                                                                                                                                                                                                                                                                                                             |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | ASTM times carry no offset; an analyser or partner clock drifts                                                                                                                                                                                                                                                                   |
| Effect        | Record: wrong result times; turnaround and HMIS 10.4 skewed                                                                                                                                                                                                                                                                       |
| Control       | EX-8 (times stored as given, the assumed zone per sender, default Africa/Kampala, and the parsed UTC; skew beyond the operational threshold shows a note); AB-7 (completed time, else start, else receipt marked "time from receipt"). Partners at Step 8. **Analyser part: not built: gap report; control stays the paper path** |
| Proving test  | unit `lab/phase-4/exchange` EX-8. If Step 10 is built: lane `emr-db/lab-phase4-analyser` S49                                                                                                                                                                                                                                      |
| Residual risk | The skew threshold is operational. A skew note informs; it does not correct times                                                                                                                                                                                                                                                 |
| S×L           | Before 2×3=6 · after 2×2=4                                                                                                                                                                                                                                                                                                        |
| Status        | open — closed by test at Step 8 (partners); Step 10 (analysers, conditional)                                                                                                                                                                                                                                                      |

### HZ-4-18 A compromised bridge or partner credential reads or writes patient data

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| ------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A stolen key from the site PC; a partner's secret leaked                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Effect        | Privacy: patient data read. Record: false results injected                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Control       | AB-6 and §12; STOP 0 item 7: **signed JWT (SMART Backend Services) for every machine, because Vercel terminates TLS and cannot verify client certificates**; one key per sender, `system/` scopes for the inbound endpoint only, tokens no longer than 5 minutes, no refresh tokens; the service identity may insert into inbound exchange for its own hospital and read its own configuration, nothing else (§7 RLS); anything it writes lands as a message, never as a result (Law 4, Law 5) |
| Proving test  | lane `emr-db/lab-phase4-data` RLS probe matrix, service-identity rows; lane `emr-db/lab-phase4-exchange` S36; unit `lab/phase-4/exchange` token checks (expired, wrong audience, wrong hospital in path, replayed `jti`); Step 9 S40 and Step 10 S51 (GATE S) if built                                                                                                                                                                                                                         |
| Residual risk | **A stolen key can still inject false messages for its own hospital.** They wait in matching, preliminary or "back, to file" and are never released without a person, but they cost staff time and could mislead a tired technologist. The key sits on a site PC readable by anyone with admin rights on it. Mutual TLS is not used (Vercel cannot verify it)                                                                                                                                  |
| S×L           | Before 4×2=8 · after 4×1=4                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Status        | open — closed by test at Step 8                                                                                                                                                                                                                                                                                                                                                                                                                                                                |

### HZ-4-19 Data goes to a partner without a legal basis, agreement or field list; or outside Uganda without safeguards

| Field         | Entry                                                                                                                                                                                                                                                                                                                       |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A connection enabled before the paperwork; an `abroad` partner chosen without consent                                                                                                                                                                                                                                       |
| Effect        | Privacy and law: unlawful processing under DPPA 2019 (s.7, s.9, s.19, s.21)                                                                                                                                                                                                                                                 |
| Control       | Law 8; PT-2 (legal record); PT-4 (an electronic connection can be enabled only with a complete, signed legal record; sending to `abroad` refused without safeguards or the patient's recorded consent, Law 11 hard stop); PT-5 (paper referrals need the basis recorded); PT-6 (review date passed informs, then D-LAB4-20) |
| Proving test  | unit `lab/phase-4/partners` PT-2, PT-4, PT-5, PT-6; lane `emr-db/lab-phase4-partners` S2, S3, S4; `enableConnection` refused on an incomplete record (lane, Step 4)                                                                                                                                                         |
| Residual risk | **The hospital's PDPO registration is not yet on file (STOP 0 Q11).** Until it is, no legal record can be complete and no electronic sending is possible (fail closed). Paper referrals rest on the recorded basis; the hospital's counsel has not reviewed the s.9 position (D-LAB4-19)                                    |
| S×L           | Before 3×3=9 · after 3×1=3                                                                                                                                                                                                                                                                                                  |
| Status        | open — closed by test at Step 4                                                                                                                                                                                                                                                                                             |

### HZ-4-20 More is sent than the partner needs

| Field         | Entry                                                                                                                                                                                                                          |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | The whole patient record is mapped into the Bundle; a form printed with every field                                                                                                                                            |
| Effect        | Privacy: diagnosis, phone or address leaves the hospital                                                                                                                                                                       |
| Control       | PT-3 (field list per partner, signed by the DP lead; diagnosis, phone and address can never be added); FX-1 (the `Patient` carries only the signed fields); PT-5 (printed forms use the field list); MF-1                      |
| Proving test  | unit `lab/phase-4/partners` PT-3 (diagnosis refused); unit `lab/phase-4/fhir-referral` FX-1 (a Bundle built from a full patient carries only the listed fields); lane `emr-db/lab-phase4-partners` S2. If Step 9 is built: S37 |
| Residual risk | **The doctor's clinical question is free text** and can carry a diagnosis. The control is opt-in per partner only. GATE A should decide whether the clinical question is ever sent electronically                              |
| S×L           | Before 3×3=9 · after 3×2=6                                                                                                                                                                                                     |
| Status        | open — closed by test at Step 4                                                                                                                                                                                                |

### HZ-4-21 A national connector is built from an unofficial endpoint and breaks or leaks

| Field         | Entry                                                                                                                                                                                               |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | An endpoint copied from another project's configuration (H5, H6); a portal scraped                                                                                                                  |
| Effect        | Record and privacy: data sent to a staging or unknown server; results lost when it changes                                                                                                          |
| Control       | Law 9; NX-1 (nothing coded before GATE N); D-LAB4-23; NX-6 (paper and typed entry until then). **Not built: gap report; control stays the paper path** (`national-gap.md`)                          |
| Proving test  | unit `lab/phase-4/national-gate` (no `lib/exchange/national/**` exists while no GATE N record exists; no national host names from H1–H8 appear in code, seeds or config) at Step 3, kept to Step 12 |
| Residual risk | None from software while the gate holds. The letter to NHLDS is drafted, not sent                                                                                                                   |
| S×L           | Before 3×2=6 · after 3×1=3                                                                                                                                                                          |
| Status        | open — closed by test at Step 3                                                                                                                                                                     |

### HZ-4-22 HMIS 10.4 misreports referrals, turnaround or pending

| Field         | Entry                                                                                                                                                                                                                                                                                                                                                               |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | All 10.4 cells are typed by hand today (STOP 0 item 9); turnaround defined differently from the form                                                                                                                                                                                                                                                                |
| Effect        | District: referral activity and turnaround misread                                                                                                                                                                                                                                                                                                                  |
| Control       | HM-14 (counts from records with the referral ids as sources); HM-15 (the definition follows the Division of Health Information's; the alternative shown labelled); HM-16 (records only when `labReferral` was on all month; else manual with the Phase 3 note); HM-17 (outbreak and cancelled excluded unless the signed rules say otherwise; rejected counts once) |
| Proving test  | unit `lab/phase-4/hmis-10-4` HM-14 to HM-17 on a fixture month with an expected-output file reviewed by a person; lane `emr-db/lab-phase4-hmis` S28                                                                                                                                                                                                                 |
| Residual risk | **The turnaround definition is unconfirmed (Q14).** Referrals recorded late give the wrong month. The parallel month (rollout) is the owner's                                                                                                                                                                                                                       |
| S×L           | Before 2×4=8 · after 2×2=4                                                                                                                                                                                                                                                                                                                                          |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                                                                                                                                                     |

### HZ-4-23 A corrected report from the reference lab is not applied, or overwrites without a trace

| Field         | Entry                                                                                                                                             |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The corrected paper is typed over the old result, or filed in a folder                                                                            |
| Effect        | Patient: the doctor acts on the uncorrected value. Record: no trace of what changed                                                               |
| Control       | RB-9 (Phase 1 amendment path `amendResults` and `correctAlerts`; old values and the old scan kept); EX-6 and MA-2 `already_released` for messages |
| Proving test  | unit `lab/phase-4/referral-results` RB-9; lane `emr-db/lab-phase4-results-back` S26                                                               |
| Residual risk | The corrected paper is never noticed as a correction                                                                                              |
| S×L           | Before 4×3=12 · after 4×1=4                                                                                                                       |
| Status        | open — closed by test at Step 7                                                                                                                   |

### HZ-4-24 The reconciliation queue grows unattended and results never reach doctors

| Field         | Entry                                                                                                                                                                                                  |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | Nobody owns the queue; items wait for a call that is never made                                                                                                                                        |
| Effect        | Patient: a held result is never filed                                                                                                                                                                  |
| Control       | The live count `match_waiting` in the navigation (no PHI); the "waiting for a match" tile on Connections; "This month: oldest waiting" on the queue (5.7); every item keeps its reason in words (MA-3) |
| Proving test  | lane `emr-db/lab-phase4-exchange` S32, S33 and an added test: the count and the oldest-waiting age are correct across two hospitals                                                                    |
| Residual risk | **No escalation exists.** The prompt informs only (Law 11). GATE A should decide whether the laboratory lead is notified when the oldest item waits beyond an operational threshold                    |
| S×L           | Before 4×3=12 · after 4×2=8                                                                                                                                                                            |
| Status        | open — closed by test at Step 8                                                                                                                                                                        |

### HZ-4-25 Restricted results appear on lists, manifests or the queue to users without access

| Field         | Entry                                                                                                                                                                                                                                                     |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | New lists built without the Phase 1 Law 12 filter                                                                                                                                                                                                         |
| Effect        | Privacy: HIV or TB status exposed to staff without access                                                                                                                                                                                                 |
| Control       | Law 12; RF-12 (every list, count and export); MA-5 (values hidden in the queue); "Restricted test" with no name (5.1)                                                                                                                                     |
| Proving test  | unit `lab/phase-4/referral` RF-12; lane `emr-db/lab-phase4-sendout` S10 (To refer and the manifest preview); lane `emr-db/lab-phase4-data` RLS probe row "lab user without restricted access"; lane `emr-db/lab-phase4-exchange` (queue and message list) |
| Residual risk | See HZ-4-30 for the printed sheet                                                                                                                                                                                                                         |
| S×L           | Before 3×3=9 · after 3×1=3                                                                                                                                                                                                                                |
| Status        | open — closed by test at Step 5 (send-out) and Step 8 (queue)                                                                                                                                                                                             |

### HZ-4-26 The scan of the wrong report is attached

| Field         | Entry                                                                                                                                                                                                                           |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Several reports scanned at once; the wrong photo picked                                                                                                                                                                         |
| Effect        | Privacy: the doctor opens another patient's report. Patient: the scan contradicts the typed value and causes doubt or a wrong act                                                                                               |
| Control       | RB-6 (scan required); RB-7 (the checker compares against the paper); the scan opens from the referral, never free-standing. **Proposed for GATE A:** the checker ticks "The scan shows report {number}" before the check counts |
| Proving test  | lane `emr-db/lab-phase4-results-back` S20 (scan stored with hash and uploader); if the tick is approved, S25 extended so the check is refused without it                                                                        |
| Residual risk | **No software reads the scan.** The control is a person's look; on the one-person path nobody looks until the next shift                                                                                                        |
| S×L           | Before 3×3=9 · after 3×2=6                                                                                                                                                                                                      |
| Status        | open — closed by test at Step 7                                                                                                                                                                                                 |

### HZ-4-27 The bridge's disk fills

| Field         | Entry                                                                                                                                                                                                                                                                                                                       |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The internet is down for days; messages pile up; the store is never pruned                                                                                                                                                                                                                                                  |
| Effect        | The bridge cannot store, so it cannot ACK; the analyser holds or stops sending; results are typed                                                                                                                                                                                                                           |
| Control       | AB-3 (no store, no ACK, so nothing is lost); §11 (disk alarm before the store fills); AB-13 (heartbeat reports disk; "Not heard since" sends the lab to downtime entry); E-LAB4-03 (pruned only after delivery confirmation plus a retention window set at GATE S). **Not built: gap report; control stays the paper path** |
| Proving test  | If Step 10 is built: unit `bridge` store-full refuses ACK; lane `emr-db/lab-phase4-analyser` disk-alarm heartbeat                                                                                                                                                                                                           |
| Residual risk | An analyser that discards results it cannot send                                                                                                                                                                                                                                                                            |
| S×L           | Before 3×2=6 · after 3×1=3 (if built)                                                                                                                                                                                                                                                                                       |
| Status        | open — closed by test at Step 10 (conditional)                                                                                                                                                                                                                                                                              |

### HZ-4-28 A machine's key or a partner's secret leaks and is not revoked at once

| Field         | Entry                                                                                                                                                                                                                                                                                                                                            |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | A key committed to a repo, left in a log, or copied from the site PC; a revoked key still accepted from a cache                                                                                                                                                                                                                                  |
| Effect        | As HZ-4-18, for longer                                                                                                                                                                                                                                                                                                                           |
| Control       | §12 (credentials in the secrets store, never in code or env files in the repo); a public key per sender stored server-side, the private key never leaves the sender; revocation read on every request (no cache); tokens no longer than 5 minutes; `jti` replay refused; `disableConnection` (partners), `revokeBridge` (analysers, conditional) |
| Proving test  | lane `emr-db/lab-phase4-exchange` (a revoked sender is refused on its next request); lane `emr-db/lab-phase4-security` (Step 12: revocation at once, rotation rehearsed, a token older than its expiry refused)                                                                                                                                  |
| Residual risk | A key on a site PC is as safe as that PC. Rotation is a rehearsed procedure, not automatic                                                                                                                                                                                                                                                       |
| S×L           | Before 4×2=8 · after 4×1=4                                                                                                                                                                                                                                                                                                                       |
| Status        | open — closed by test at Step 8; rotation at Step 12                                                                                                                                                                                                                                                                                             |

### HZ-4-29 A dead letter is never looked at

| Field         | Entry                                                                                                                                                                                                                |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A message fails past the attempt limit and sits in "Needs a person"                                                                                                                                                  |
| Effect        | Outbound: the partner never got the request while the specimen travels. Inbound: a result never files                                                                                                                |
| Control       | EX-4 (dead after the attempt limit, never purged; retry or set aside with a reason); the "Needs a person" tile and the live event `message_dead`; the dead letter shows on the referral's timeline ("not delivered") |
| Proving test  | unit `lab/phase-4/exchange` EX-4 back-off and cap; lane `emr-db/lab-phase4-exchange` S31; lane `emr-db/lab-phase4-simulator` (partner down, retry, dead)                                                             |
| Residual risk | No escalation beyond the count, as HZ-4-24. The same GATE A decision covers both                                                                                                                                     |
| S×L           | Before 3×3=9 · after 3×2=6                                                                                                                                                                                           |
| Status        | open — closed by test at Step 8                                                                                                                                                                                      |

### HZ-4-30 The printed manifest names a restricted test and travels with the rider

| Field         | Entry                                                                                                                                                                                                  |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | MF-1 puts the test on each row; for an HIV viral load the test name says the patient's status to anyone who links the lab number                                                                       |
| Effect        | Privacy: restricted status inferable from paper outside the lab                                                                                                                                        |
| Control       | MF-1 (no names); Law 12 on screen. **Proposed for GATE A:** restricted tests print as the partner's code from the signed `partner_tests` configuration only, never the test name, on the printed sheet |
| Proving test  | unit `lab/phase-4/manifest` (a restricted row prints the partner's code and no test name, if approved); lane `emr-db/lab-phase4-sendout` S10                                                           |
| Residual risk | The partner's code may itself be well known (for example a national VL form). The destination needs to know the test                                                                                   |
| S×L           | Before 3×3=9 · after 3×2=6                                                                                                                                                                             |
| Status        | open — closed by test at Step 5                                                                                                                                                                        |

### HZ-4-31 A stored message is never processed and nobody notices

| Field         | Entry                                                                                                                                                                                                                                 |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The worker (pg_cron and pg_net calling `/api/cron/exchange-outbox`, STOP 0 Q13) stops; the Vault secret rotates                                                                                                                       |
| Effect        | Messages sit in `received`; results do not file; sends do not go                                                                                                                                                                      |
| Control       | EX-5 (states are appended, so a `received` with no later state is visible); the worker claims rows with a conditional UPDATE (as `dispatch-reminders` does); Connections shows the oldest unprocessed age; the §11 budget for pick-up |
| Proving test  | lane `emr-db/lab-phase4-exchange` S29 (restart processes once) and an added test: a message `received` beyond the operational age shows on Connections                                                                                |
| Residual risk | If pg_cron is down, nothing notifies; the tile informs only when someone opens Connections                                                                                                                                            |
| S×L           | Before 3×2=6 · after 3×1=3                                                                                                                                                                                                            |
| Status        | open — closed by test at Step 8                                                                                                                                                                                                       |

### HZ-4-32 An aliquot is confused with its parent

| Field         | Entry                                                                                                                                                                                        |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | One tube split for two destinations; the result files to the parent or to the other aliquot                                                                                                  |
| Effect        | Record: a result on the wrong specimen, or a second destination's result overwriting the first                                                                                               |
| Control       | RF-2 (an aliquot is a child specimen with its own lab number, label and `parent_specimen_id`; one referral per specimen per destination); RB-1 (the result files on the referral's specimen) |
| Proving test  | unit `lab/phase-4/referral` RF-2; lane `emr-db/lab-phase4-sendout` S8                                                                                                                        |
| Residual risk | The wrong label stuck on the aliquot tube                                                                                                                                                    |
| S×L           | Before 4×2=8 · after 4×1=4                                                                                                                                                                   |
| Status        | open — closed by test at Step 5                                                                                                                                                              |

### HZ-4-33 A result "entered by one person" is never checked

| Field         | Entry                                                                                                                                                                             |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The next shift's check task is ignored                                                                                                                                            |
| Effect        | A transcription error stands on a released result                                                                                                                                 |
| Control       | RB-7 (the result carries "Entered by one person. A second check is due." to the doctor; a check task opens for the next shift; the check clears the marker or opens an amendment) |
| Proving test  | unit `lab/phase-4/referral-results` RB-7; lane `emr-db/lab-phase4-results-back` S25                                                                                               |
| Residual risk | **No escalation if the task ages.** GATE A should decide whether open checks count on Quality today                                                                               |
| S×L           | Before 3×3=9 · after 3×2=6                                                                                                                                                        |
| Status        | open — closed by test at Step 7                                                                                                                                                   |

### HZ-4-34 A partner's stated turnaround is mistyped

| Field         | Entry                                                                                                                                                                                                                                                                      |
| ------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | Days typed as hours, or working days as days                                                                                                                                                                                                                               |
| Effect        | Overdue fires too early (noise) or far too late (HZ-4-01)                                                                                                                                                                                                                  |
| Control       | PT-1 and RF-5 (value and unit stored apart, the unit from a fixed list, with the calendar for working days); signed by the laboratory lead from the source in the sign-off pack (Appendix C), with D-LAB1-12; the hub's free-text `stated_tat` is not used (STOP 0 item 5) |
| Proving test  | unit `lab/phase-4/partners` PT-1; unit `lab/phase-4/referral` RF-5; lane `emr-db/lab-phase4-partners` S1                                                                                                                                                                   |
| Residual risk | The signer misreads the partner's price list or test guide                                                                                                                                                                                                                 |
| S×L           | Before 3×2=6 · after 3×1=3                                                                                                                                                                                                                                                 |
| Status        | open — closed by test at Step 4                                                                                                                                                                                                                                            |

### HZ-4-35 PHI appears in logs, live events or the message list

| Field         | Entry                                                                                                                                                                                                                          |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | A raw payload logged on a parse error; a live event carrying a name; the message list showing the patient                                                                                                                      |
| Effect        | Privacy: patient data in logs kept outside the record's controls                                                                                                                                                               |
| Control       | EX-9 (no PHI in application logs; the raw view needs `lab.exchange.manage` and a reason, audited); the "about" column carries no PHI (5.6); live events carry ids and counts only (§5); PII-redacted log in the house contract |
| Proving test  | unit `lab/phase-4/log-scan` (runs the simulator suite with a capturing logger and scans for every fixture name, date of birth and hospital number); lane `emr-db/lab-phase4-exchange` S35                                      |
| Residual risk | Platform logs and error reports outside the app's logger. Step 12 checks that error reports do not include request bodies                                                                                                      |
| S×L           | Before 3×3=9 · after 3×1=3                                                                                                                                                                                                     |
| Status        | open — closed by test at Step 8                                                                                                                                                                                                |

### HZ-4-36 An uploaded scan carries malware or is not what it claims to be

| Field         | Entry                                                                                                                                                                                                                                                            |
| ------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | A file from a phone or a shared PC                                                                                                                                                                                                                               |
| Effect        | A clinician's machine infected on opening the original report                                                                                                                                                                                                    |
| Control       | STOP 0 Q10: a private `lab-report-scans` bucket, path `{hospitalId}/{referralId}/{uuid}`, service role only; a server-minted signed upload URL; the server re-checks size and type before linking; reads by short signed URLs after an RLS-checked read, audited |
| Proving test  | lane `emr-db/lab-phase4-results-back` (wrong type refused, oversize refused, another hospital's path refused); lane `emr-db/lab-phase4-data` bucket policy probes                                                                                                |
| Residual risk | **No virus scanning exists on the branch** (deferred in `docs/phase-1-onboarding-closeout.md`). A file of an allowed type can still carry a payload. This risk stays until scanning is added                                                                     |
| S×L           | Before 3×2=6 · after 3×2=6                                                                                                                                                                                                                                       |
| Status        | open — closed by test at Step 7 (type and size); malware stays open                                                                                                                                                                                              |

### HZ-4-37 The manifest's Code 128 barcode scans as a different number

| Field         | Entry                                                                                                                                                                                                                                                                     |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | No barcode library exists (STOP 0 item 1); a small encoder is written in the repo and has a bug                                                                                                                                                                           |
| Effect        | Tracking opens the wrong manifest, or none                                                                                                                                                                                                                                |
| Control       | MF-2; a pure Code 128 encoder (ADR draft 0321) with its check character computed per the symbology; scanning opens a manifest only on an exact number match in this hospital                                                                                              |
| Proving test  | unit `lab/phase-4/code128` (check character, start and stop patterns, every character in the manifest number's alphabet, a round trip through a test decoder written from the symbology table); owner: the printed sheet scanned with the site's scanners at STOP 5 (§10) |
| Residual risk | The test decoder shares the table with the encoder; only the real scanner proves the print                                                                                                                                                                                |
| S×L           | Before 2×2=4 · after 2×1=2                                                                                                                                                                                                                                                |
| Status        | open — closed by test at Step 5                                                                                                                                                                                                                                           |

### HZ-4-38 A legal record or field list is signed by someone who is not the data protection lead

| Field         | Entry                                                                                                                                                                                                                                   |
| ------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | `dp.lead` exists nowhere today (STOP 0 item 10)                                                                                                                                                                                         |
| Effect        | Law: a basis or field list approved without authority                                                                                                                                                                                   |
| Control       | A DP lead designation per hospital (like `hmis_designations`); `signLegalRecord` and `signFieldList` refuse anyone not designated; fresh second factor; D-LAB1-12 (not the author of the last change when a second person is available) |
| Proving test  | unit `lab/phase-4/partners` signer checks; lane `emr-db/lab-phase4-partners` S2 (a lab lead without the designation is refused)                                                                                                         |
| Residual risk | The hospital admin designates the DP lead. Until Q11 names one, nothing can be signed and electronic sending stays impossible (fail closed)                                                                                             |
| S×L           | Before 3×2=6 · after 3×1=3                                                                                                                                                                                                              |
| Status        | open — closed by test at Step 4                                                                                                                                                                                                         |

### HZ-4-39 A specimen is sent to a destination that does not do the test

| Field         | Entry                                                                                                                                                                                                                  |
| ------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Cause         | The usual destination is picked by habit; the partner dropped the test                                                                                                                                                 |
| Effect        | Patient: the specimen is rejected or lost; a delay                                                                                                                                                                     |
| Control       | PT-1 (partner tests with their code, signed); the send panel greys out a destination that does not take every selected test, with the reason; "Map before sending" (Appendix A) refuses an unmapped test on the server |
| Proving test  | unit `lab/phase-4/partners` PT-1; lane `emr-db/lab-phase4-partners` S1; lane `emr-db/lab-phase4-sendout` (`addToManifest` refused for an unmapped test)                                                                |
| Residual risk | The partner stops offering a test without telling the lab; RF-9 (rejected by the reference lab) is the path then                                                                                                       |
| S×L           | Before 2×3=6 · after 2×1=2                                                                                                                                                                                             |
| Status        | open — closed by test at Step 5                                                                                                                                                                                        |

### HZ-4-40 `labReferral` is on while the high-risk mark is off

| Field         | Entry                                                                                                                                                                    |
| ------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Cause         | `LAB_HIGH_RISK` (Phase 2) is a separate flag; with it off no specimen is ever marked, so RF-7 never fires                                                                |
| Effect        | As HZ-4-08                                                                                                                                                               |
| Control       | **Proposed for GATE A:** the `labReferral` helper in `lib/lab/feature.ts` requires `LAB_ONE_MENU` (To refer exists) and `LAB_HIGH_RISK`, as `labQc` requires `LAB_STOCK` |
| Proving test  | unit `lab/phase-4/flags-off` (each Phase 4 flag false when a required flag is off; all off matches the Phase 3 baseline)                                                 |
| Residual risk | None from configuration once the dependency is in code                                                                                                                   |
| S×L           | Before 5×2=10 · after 5×1=5                                                                                                                                              |
| Status        | open — closed by test at Step 2                                                                                                                                          |

## Hard stops and where they sit (Law 11)

| Hard stop                                                                                   | Enforced in                                 | Hazards        |
| ------------------------------------------------------------------------------------------- | ------------------------------------------- | -------------- |
| Filing a result that does not meet the matching rule                                        | `lib/exchange/match.ts`, the filing actions | 03, 10, 12, 13 |
| Releasing an interfaced result without a technologist, or through QC hold                   | `writeReportVersion` (conditional)          | 11             |
| A referred result in a unit the registry does not know                                      | `releaseReferredResult`                     | 05             |
| A high-risk specimen on a routine manifest                                                  | `addToManifest`, `recordHandover`           | 08, 40         |
| Electronic sending without a complete legal record, or abroad without safeguards or consent | `enableConnection`, the outbox worker       | 19, 38         |
| Adding to a manifest before identifiers and packing items are done                          | `addToManifest` (RF-6)                      | 39             |

## Residual risks that stay after every control

1. **No virus scanning** of uploaded report scans (HZ-4-36).
2. **Vercel cannot do mutual TLS**, so every machine uses a signed JWT; a stolen key injects messages for its own
   hospital until revoked (HZ-4-18, HZ-4-28).
3. **Swapped tubes before referral, and a mistyped sample id that equals another real specimen,** pass every
   matching rule (HZ-4-03, HZ-4-10).
4. **No stated turnaround means never overdue** (HZ-4-01).
5. **No escalation** for the reconciliation queue, dead letters or open one-person checks; all inform only
   (HZ-4-24, HZ-4-29, HZ-4-33).
6. **The clinical question is free text** and may carry a diagnosis (HZ-4-20).
7. **The high-risk control depends on a person setting the mark** (HZ-4-08).
8. **Steps 9, 10 and 11 are gap reports**; their hazards stay at today's paper risk.

## Governance note (prompt §12)

The owner, Fadhul, holds the superadmin, CSO and audit-reviewer roles at once. D-LAB1-12 applies to every signature
in this slice, but the CSO countersignature on the matching rule, the referred-range rule, Appendix A and this log is
by the same person who can grant roles and read the audit, until a second CSO exists. This is a residual risk, not a
control.

**Signed (CSO):** not yet signed.
**Signed (laboratory lead, data protection lead, IPC lead):** not yet named (STOP 0 Q11, Q12).
