# Lab Phase 5: hazard log

**Status: drafted at GATE A, 17 Oct 2026; closed against tests at Step 11 (see the closure table at the end).**
Scores are the CSO's and the laboratory lead's to set; none are proposed. Each hazard: cause → effect, the control
built, the test that proves it, the residual risk.

| #       | Hazard                                                                | Cause → effect                                 | Control                                                                                                                                              | Proving test                                            | Residual                                 |
| ------- | --------------------------------------------------------------------- | ---------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------- | ---------------------------------------- |
| HZ-5-01 | Patient sees a result before the clinician                            | Release treated as review → patient acts alone | PR-1 row 6, A1 (an acknowledgement of the current version); the definer function checks it too                                                       | `patient-release.test.ts` decision table; lane S21, S28 | Clinician acknowledges without reading   |
| HZ-5-02 | Critical seen before anyone spoke to the patient                      | Review counted as enough                       | PR-4 `patient_told` per critical report                                                                                                              | S22                                                     | Told event recorded without real contact |
| HZ-5-03 | Floor result, name or pending state reaches the patient or SMS        | Missing class, config removing a floor item    | Floor in code and database; config adds only; the pending list filters the floor                                                                     | Property test; S23, S30, S41                            | A test mis-classed in the catalogue      |
| HZ-5-04 | SMS timing reveals a restricted test                                  | SMS sent on release of any test                | PS-2: only visible results of allowed groups trigger                                                                                                 | S41                                                     | —                                        |
| HZ-5-05 | SMS read by someone else reveals a condition                          | Test name, value, clinic in text or sender     | One signed content-free template; neutral sender ID                                                                                                  | `results-ready.test.ts` template lint; S39              | Shared phone sees "new results"          |
| HZ-5-06 | Patient misreads a value                                              | No range, unclear words, another lab's range   | Range line from the snapshot; status words; action line; "Ranges differ between labs"                                                                | PR-8, PR-9 tests                                        | Display alone does not stop misreading   |
| HZ-5-07 | Plain words reassure falsely or advise treatment                      | Unsigned or careless text                      | CSO-signed; banned-phrase lint; no harm anchor without a signed threshold                                                                            | S27                                                     | The signed list misses a phrase          |
| HZ-5-08 | Guardian sees an adolescent's sensitive result, or the wrong guardian | No minors rule, unverified link                | Nothing under 18 until signed; guardian links verified at the hospital; floor never to a guardian                                                    | S33                                                     | Staff verify the wrong guardian          |
| HZ-5-09 | Patient sees another patient's results                                | Linking error, missing filter                  | The account is the record (A3); the definer function uses `auth.uid()` only                                                                          | S38                                                     | Desk reconciliation error                |
| HZ-5-10 | Results stay on a shared phone                                        | Offline cache                                  | No PHI in local storage; service-worker shell only; no PHI in titles                                                                                 | S35                                                     | Screenshots                              |
| HZ-5-11 | A hold blocks a lawful access request, or holds become routine        | Hold applied to the records office             | Holds affect the app only; records requests list held results flagged, not withheld; until-date required within the signed maximum; CSO monthly list | S24, S36                                                | —                                        |
| HZ-5-12 | Unreviewed results sit for weeks                                      | No escalation                                  | Aged list after the signed window for the clinician and head of department                                                                           | S25                                                     | Both ignore the list                     |
| HZ-5-13 | Corrected result shows the old value without warning                  | Amendment not tracked against patient view     | "This result is being checked" until the correction is acknowledged                                                                                  | S31                                                     | —                                        |
| HZ-5-14 | Delta alert clicked through, wrong-patient result released            | Soft stop                                      | Release disabled until a decision with a required note on each fired rule                                                                            | S1                                                      | A careless decision                      |
| HZ-5-15 | Delta alerts so frequent they are ignored                             | Tight limits                                   | Monthly flag rate and outcome shares; "Flags often · review"                                                                                         | S10                                                     | —                                        |
| HZ-5-16 | Delta limit typed from memory                                         | No basis                                       | A rule runs only when signed with a basis and source                                                                                                 | S9                                                      | A wrong but cited basis                  |
| HZ-5-17 | Earlier wrong sample not detected                                     | Only the new sample checked                    | The panel always says "Check the previous specimen too"; outcome `previous_specimen_suspect`                                                         | S1                                                      | —                                        |
| HZ-5-18 | Autoverification releases a wrong result                              | —                                              | Not built (Step 9 gap)                                                                                                                               | `autoverify-gap.md`                                     | —                                        |
| HZ-5-19 | Autoverification hides a drifting method                              | —                                              | Not built                                                                                                                                            | —                                                       | —                                        |
| HZ-5-20 | Rule set change live without revalidation                             | —                                              | Not built                                                                                                                                            | —                                                       | —                                        |
| HZ-5-21 | No quick suspension                                                   | —                                              | Not built                                                                                                                                            | —                                                       | —                                        |
| HZ-5-22 | IPC-relevant result reaches no one, or late                           | No feed                                        | Alert on release, within the minute; replay test; escalation                                                                                         | S11, S12, S14                                           | Nobody designated as IPC link nurse      |
| HZ-5-23 | IPC sees more than needed, or a TB result                             | Full record exposed                            | Minimum dataset only; `tb` exception through the alert only, audited                                                                                 | S13                                                     | —                                        |
| HZ-5-24 | Flagged patient readmitted to an open ward                            | Flag not carried                               | Patient flag shown at registration, admission and on ward lists; readmission alert                                                                   | S15, S16                                                | Flag ignored                             |
| HZ-5-25 | Screening result treated as confirmed, or the reverse                 | No labelling                                   | "Screening result: confirm" from the list; referral state shown                                                                                      | S17                                                     | —                                        |
| HZ-5-26 | Notify-now list wrong                                                 | List from memory                               | Transcribed from IDSR 3rd ed. Table 2, checked by the surveillance focal person before signing                                                       | `idsr-transcription.md`; S20                            | The focal person's check is skipped      |
| HZ-5-27 | Precautions applied or stopped automatically                          | Automation                                     | Suggestions are text; only IPC's recorded action sets or clears a flag                                                                               | S15                                                     | —                                        |
| HZ-5-28 | WHONET export leaks identities                                        | —                                              | Not built (Step 10 gap)                                                                                                                              | `micro-gap.md`                                          | —                                        |
| HZ-5-29 | Demo data mistaken for real patients (A19)                            | Demo loader on a real hospital                 | Loader refuses a hospital not marked demo; every demo row labelled; removal                                                                          | Demo loader tests                                       | A real hospital marked demo by mistake   |
