# Pharmacy Phase 3: hazard log (25 Oct 2026)

Seeded from Appendix C. Each hazard lists its control and the test that closes it. **Unsigned:** the CSO and the pharmacist reviewer sign the scores at go-live.

| # | Hazard | Control as built | Closed by | State |
|---|---|---|---|---|
| H3-1 | An unsigned or wrong interaction entry fires | Only in-force entries are read (`entriesInForce`); signing needs a fresh attestation and two signers or a recorded exception (0210 guard) | `tests/pharmacy/clinical/engines.test.ts`, lane `pharmacy-clinical-data` CC-2/S3 | Closed |
| H3-2 | Staff think MedSync checks everything | The notice states the count of signed pairs and what is not checked; "Nothing fired" is a Note, never "Passed" | `tests/pharmacy/clinical/dialog.test.ts` | Closed |
| H3-3 | Alert fatigue | Levels come only from signing; suppression window; overrides go to intervention review | `engines.test.ts` (suppression, levels) | Closed in code; the pilot measures it |
| H3-4 | A restricted medicine revealed | Masked for every viewer at review; RLS limits reads to hospital staff | `engines.test.ts` (`maskFor`), lane S2 | **Partly open:** IX-8 does not read the viewer's class access yet |
| H3-5 | An antibiotic stopped because a prompt looked like an order | The Stewardship page is read-only; the review answer belongs to the prescriber | `stewardship-reactions.test.ts` | Closed |
| H3-6 | A review prompt never reaches anyone | Due on the signed day on the Stewardship page | `stewardship-reactions.test.ts` (`reviewDue`) | **Open:** no doctor-side card or ward chip yet |
| H3-7 | A suspected allergy treated as confirmed for ever | Written unconfirmed; a prescriber confirms or refutes with a new version | `stewardship-reactions.test.ts`; `tests/emr/allergy.test.ts` | **Partly open:** no confirm/refute screen yet (the write path exists) |
| H3-8 | A suspected allergy ignored | The allergy check fires on unconfirmed entries (AR-4) | `tests/emr/allergy.test.ts` | Closed |
| H3-9 | A report leaves with a name | Initials, age and sex only; the name is decrypted only to make initials | `stewardship-reactions.test.ts` AR-5 | Closed |
| H3-10 | A patient restarts a stopped medicine | The sheet says "Do not restart" for Stay stopped | `reconciliation.test.ts` MR-7 | Closed (sheet wording draft) |
| H3-11 | A held medicine never restarted | R3 fires, and confirmation is blocked until every row has a decision | `reconciliation.test.ts` S41/S42 | Closed |
| H3-12 | Reconciliation holds a patient | Nothing gates a discharge; close with a reason | `reconciliation.test.ts`; lane 0212 | Closed |
| H3-13 | A coded pattern becomes a check without review | The intervention review only shows it; a check is signed through content | `engines.test.ts` (`checksWorthSigning`) | Closed |
| H3-14 | AWaRe tag wrong for a combination product | Exact generic match only; unmatched products listed, never guessed | `hardening.test.ts` (H3-14) | Closed |
