# Pharmacy Phase 4: hazard log (draft, unsigned)

Seeded from Appendix C of the prompt and completed at Step 1. A hazard closes only when its test passes; the "Closed by" column names that test, to be written at the step shown. H4-15 to H4-22 come from the STOP 0 findings.

| #     | Hazard                                                                                            | Control                                                                                                                                            | Closed by (step)                                                                            |
| ----- | ------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------- |
| H4-1  | A patient keeps getting a medicine nobody has reviewed                                            | An authorisation with "not after" and an optional review-by; renewal, never extension (Law 2)                                                      | Test: only prescribing actions write an authorisation (3)                                   |
| H4-2  | A medicine is supplied too often (stockpiling, diversion)                                         | The interval hard stop (Law 4); RP-5                                                                                                               | Property test: no supply before next allowed; supplies ≤ n (3)                              |
| H4-3  | A stopped or changed medicine is refilled                                                         | RP-3 ends repeats on change, cancellation or replacement; SA-4 re-checks at hand-over                                                              | Test: hand-over refused after a line change (5)                                             |
| H4-4  | A refill continues an antibiotic, or a medicine with a suspected reaction                         | The never-repeat list; RF-4 blocks on an open stewardship review or an unconfirmed reaction                                                        | Test: blocked lines become renewal requests (3)                                             |
| H4-5  | The wrong person collects a prepared refill                                                       | Law 9 identity; named collectors; Phase 1's identified-another-way route                                                                           | Test: hand-over without identity refused (5)                                                |
| H4-6  | A patient is told medicines are ready that are not held                                           | SA-1 to SA-4; the "ready" message only while held                                                                                                  | Test: no ready message after release (9)                                                    |
| H4-7  | An unlicensed or lapsed pharmacy supplies a patient                                               | PN-2 projection at routing and at supply                                                                                                           | Test: expired licence refuses routing and supply (6, 7)                                     |
| H4-8  | A partner sees more of the record than it needs                                                   | Law 6; the RT-6 schema test; an audit row per open                                                                                                 | Schema test on `partnerLineView` (8)                                                        |
| H4-9  | The same line is supplied twice, at the hospital and the partner                                  | A shared lock; a single-use code; prepared and routed are exclusive (Law 7)                                                                        | Race test, both sides (7, 8)                                                                |
| H4-10 | A controlled drug is routed outside                                                               | RT-1; the never-routed list                                                                                                                        | Test across every controlled medicine (7)                                                   |
| H4-11 | Patients are steered to a pharmacy for commercial reasons                                         | Law 13 ordering; disclosed interests; interested people excluded from approval                                                                     | Test: ordering ignores everything but district and name; interested approver refused (6, 7) |
| H4-12 | A message reveals a condition through a medicine or pharmacy                                      | NM-2 scan with partner names; D-PH4-16                                                                                                             | Scan test over all templates (9)                                                            |
| H4-13 | A renewal request is ignored and the patient runs out                                             | Requests never close by themselves; listed with their age; the patient is told what happens next                                                   | Clock test, 60 days (3)                                                                     |
| H4-14 | A routing code is guessed                                                                         | A random code; lookup only by the routed partner; rate limit and lockout                                                                           | Test: wrong partner gets nothing; lockout after the cap (7, 8)                              |
| H4-15 | A partner modelled as a hospital inherits hospital-scoped access                                  | D-PH4-22: partners are never `hospitals` rows; `partner_staff` is separate from `user_roles`                                                       | RLS probe: partner user denied on every hospital table (6)                                  |
| H4-16 | Held stock is counted as available, or corrected away by a shelf count                            | SA-2 excludes `prepared` from availability, stock-out and counts                                                                                   | Test: a shelf count writes no correction for held stock (5)                                 |
| H4-17 | A partner supply writes a stock movement in the hospital's ledger, or a hospital supply skips one | RT-5 exemption only when the supplying partner is set; exactly-one CHECK                                                                           | Test: the exemption applies nowhere else (7)                                                |
| H4-18 | Consent is recorded by someone who is not the patient or a proxy                                  | RT-2 records who and how; window consent names the staff member                                                                                    | Test: consent without a patient or proxy refused (7)                                        |
| H4-19 | A renewal is answered by a clinician with no right to prescribe for the patient                   | RN-2 checks the prescribing right at answer time                                                                                                   | Test (4)                                                                                    |
| H4-20 | A prepared refill is handed over from a recalled or expired batch                                 | SA-1 refuses batches expiring before held-until; SA-5 quarantines on recall                                                                        | Test (5)                                                                                    |
| H4-21 | Repeat supplies mean the hospital loses sight of a long-term patient                              | The review-by date is shown to the pharmacy and the patient; misses tell the clinic (D-PH4-08); the NCD recall list reads not collected (D-PH4-27) | Test: second miss in a row lists the patient for the clinic (5)                             |
| H4-22 | Copy names the wrong regulator after the 2026 Act commences                                       | One signed string, switched by the commencement record (D-PH4-19)                                                                                  | Test: the string has one source (9)                                                         |
